# 空调开机模型全流程排查与修复

日期：2026-10-22（Asia/Shanghai）。代码基线：`8ba4f344114bcd7422529805230a66a25487037c`。
本报告针对空调达标时长专用管线，不涉及通用建模画布。

## 结论

R² 低包含三类原因：预测实现的确定性错误、有效非零样本不足，以及部分现场控制目标与工艺达标范围不一致。
已修复预测和验证代码中的问题，但不能据此宣称全部模型已具有可靠的预测能力。经用户确认 60 分钟正常工况上限后，已写入并读回核验 37 条可撤销排除记录；现场已训练工件、PLC 控制值和工艺范围未替换。

## 数据与核验范围

- 以正在运行的 platform 服务所连接的现场数据库为准，读取 7 个模型、14 个当前批次共 3,530 条事件及 1,359 条已存预测。
- 7 个模型对应的当前可用事件共 1,366 条；其中两个旧模型训练后有增量数据，其已存预测条数较少。
- 最初发现的本地旧库 10 个模型不是当前现场环境，已排除，未用于下面的结论或对比。
- 源读取链：EMS 视图 → `AcSourceReader` 时区转换/取数 → 房间帧与无效数据掩码 → 开机事件状态机 → 批次/人工排除 → 特征/标签 → 训练/验证 → 工件加载 → 试算/推荐。
- 每个现场模型选择误差最大的两条事件，共 14 条，从 EMS 重新读取起始前 721 分钟及之后 102 分钟。14 条的起始读数、事件结果和达标时长全部与存储事件一致。
- 当前 7 个模型的可用事件按各自批次快照复核，标签与起始达标状态矛盾计数均为 0，现有模型使用的特征没有整列缺测。
- R² 公式核验正确，没有把负值裁到 0，也没有把无定义的常量目标伪装成 1。页面主要展示的是非零时长（热行）R²。

以上是有范围的真实样本复核，不等于验证了全部历史分钟记录，也不证明现场控制系统始终正常。

## 已修复的实现问题与正常工况规则

1. **把已知达标状态交给分类器猜。** 一帧达标的业务规则下，完整的起始温湿度与范围已能确定时长是否为 0，但旧代码仍用分类概率混合。K25 原有 47 条热行里有 7 条被报为 0，包含实际需要 74、50 分钟的事件。
   训练验证和在线试算现在共用起始状态判定：已达标为 1，已知超限为 0，缺测未定才用分类器。逐台季节范围、闭区间和缺测语义均有用例。
2. **正时长条件模型混入零样本。** 旧代码按非零条数的 25% 掺入降权零样本，导致已经判为未达标的工况再次向 0 收缩。现在时长森林只拟合正时长，零时长由混合入口处理。
3. **验证训练集包含未来数据。** 旧代码虽然连续分块，但训练集使用“除验证块之外的全部块”，仍会用未来训练、预测过去。现在采用扩展窗：首块只作训练，之后每块只用此前历史；组合专属/共用路由也只按当时历史样本数决定。
4. **没有正时长训练历史却对未达标工况返回 0。** 在线试算/推荐现在明确拒绝这种无依据的预测，并提示补样本重训。

5. **正常工况上限。** 按用户确认的 60 分钟标准，在甄别与训练样本数检查之前剔除更长事件；保留边界 60 分钟和原始记录，统计剔除数量，样本不足时保留清楚的拒训原因。

首块不产生验证结果，因此最终拟合的 `sample_count` 与 `metrics.overall.count` 不再相等；这是实际可评估范围，不是漏存预测。最早验证折若尚无正时长历史，则以零基线计入误差，不选择性删除困难验证行。

回归用例在修复前明确失败：26.01℃ 超过 26℃ 上限却被预测为 0；26℃ 闭区间边界被报非零区间；修改未来标签会改变过去验证预测；无正时长模型没有拒绝未达标工况。修复后通过。

## 正常工况下同一前向验证口径的真实数据结果

用户明确正常工况不超过 60 分钟，因此下表两侧均使用同一份 ≤60 分钟的正常样本，
相同 6 个连续时间块和历史路由；基线保留旧预测算法，修复版使用已知达标状态与正时长条件模型。
没有按预测误差挑删样本。上限是用户给出的业务规则，不是为优化验证分数搜索的超参数。
这份评估仅衡量正常工况，不代表模型能在开机前识别检修等异常工况。

| 房间            | 验证热行数 |         热行 R²：旧算法 → 修复后 | 热行 MAE/分钟：前 → 后 | 热行区间覆盖率：前 → 后 |
| --------------- | ---------: | -------------------------------: | ---------------------: | ----------------------: |
| 贮叶区          |         71 |                  -0.127 → -0.122 |            6.38 → 6.37 |           59.2% → 59.2% |
| 制丝生产线      |         41 |                   -0.162 → 0.194 |          13.13 → 10.67 |           68.3% → 70.7% |
| 箱式贮丝房      |         17 |                  -2.329 → -0.408 |          18.34 → 11.01 |           29.4% → 52.9% |
| 细支与手包区域  |         31 |                  -0.460 → -0.160 |            5.52 → 4.64 |           80.6% → 74.2% |
| CO2膨胀烟丝车间 |        292 |                    0.125 → 0.190 |            5.11 → 4.88 |           77.4% → 75.3% |
| 薄荷烟工段      |          — | 拒训：正常样本 27 条，不足 30 条 |                      — |                       — |
| 白肋烟与香料房  |        102 |                    0.203 → 0.244 |            7.37 → 7.04 |           80.4% → 64.7% |

6 个可训练模型的热行 R² 均改善，K15 在剔除长时长后不足 30 条，明确拒训。
全部验证热行的“误报为瞬时达标”已消除，但贮叶区、K14、K25 的热行 R² 仍为负，仍不能认定为可靠模型。
覆盖率并非全部改善，区间通常达不到标称 80%。这些是离线前向验证结果，现场已有工件尚未重训替换。

最初保留全部 ≤100 分钟 usable 样本时，同口径 7 个模型中 6 个改善，K15 变差；
这一步证据进一步说明不能靠代码修复或零样本的高命中率掩盖有效时长样本不足。

## 仍需处理的现场与数据原因

### K25：工艺范围正确，控制目标存在冲突

用户确认的正式标准为：冬季 23±2℃（21–25℃）、非冬季 25±2℃（23–27℃），湿度 58+2/−5%（53–60%）。
当前平台的 K25 配置与此完全一致，不应为了提高指标放宽范围。

- 122 次历史开机中，121 次至少一项控制器设定值落在达标范围之外；100 条 usable 中有 99 条存在冲突，47 条热行全部存在冲突；15 条超时事件也全部存在冲突。
- 典型历史湿度设定值为 60.5%，超过 60% 上限。
- EMS 最新可读记录为 2026-10-22 13:30（北京时间）：温度 23.79661℃、湿度 58.33726%、温度目标 24.5℃、湿度目标 **61.5%**、风机频率 25.66。

控制目标在范围之外，不代表每一分钟都无法达标，但可能让稳定控制状态与验收标准冲突，使首次进入达标带更依赖瞬时波动和控制过程。
它是已观察到的配置矛盾；单凭这次观察不能量化它贡献了多少预测误差。需要现场核对控制目标及控制策略，不能通过改历史数据或平台范围消除矛盾。

### K15/K14：总样本数掩盖了时长样本稀少

K15 原有 30 条总样本，其中 22 条为 0、8 条热行；排除超过 60 分钟的 3 条后只剩 27 条总样本、5 条热行，当前重训应拒绝。
K14 原有总样本 60 条、热行 22 条；排除长时长后为 57 条、19 条热行。达到总样本 30 条的训练门槛，不代表非零时长回归已经可靠。
代码修复不能创造不存在的训练信息；K15 必须继续积累代表性非零开机样本，并检查控制动作、设定值和供应条件变化。

### 训练目标的适用范围

抽取仍保留 100 分钟内的事实，训练只使用 `usable`、未被人工排除且时长 ≤60 分钟的事件；组合变化和数据缺口也不用于回归。
例如 K01 当前 191 次事件中有 86 次超时；该模型学习的是“正常工况下 60 分钟内成功达标的冷启动时长”，不能解释为全部工况都能在 60 分钟内达标。
此外，树间分位是近似区间，p50 是中位数目标；它没有以最小化平方误差为唯一目标，不能单凭总 R² 评价。
这些限制保留原业务定义，没有把超时事件伪造为 100 分钟标签。

## 长时间不达标与检修样本

用户补充：长时间不达标可能属于检修等特殊工况，应排除。
已有超过 100 分钟不达标的 `timeout` 事件不会进入训练；100 分钟内达标的长时长事件仍可能是 `usable`。
时长本身不能证明检修，现有 19 个历史指标没有检修状态字段。不能为了提升 R² 自动把大误差样本认定为检修。

| 房间            | 当前热行 | 已排除 timeout | usable 中 >30 分钟 | >60 分钟 | >90 分钟 |
| --------------- | -------: | -------------: | -----------------: | -------: | -------: |
| 贮叶区          |       89 |             86 |                 21 |        3 |        1 |
| 制丝生产线      |       64 |             94 |                 25 |       10 |        1 |
| 箱式贮丝房      |       22 |              7 |                  6 |        3 |        1 |
| 细支与手包区域  |       47 |             15 |                  3 |        1 |        0 |
| CO2膨胀烟丝车间 |      372 |             21 |                 32 |       15 |        2 |
| 薄荷烟工段      |        8 |              3 |                  4 |        3 |        0 |
| 白肋烟与香料房  |      139 |             27 |                 16 |        2 |        1 |

用户已明确正常工况不超过 60 分钟。已通过平台现有排除服务写入 37 条记录，并在提交后逐条读回确认；操作者记为 codex，原因明确为用户确认的正常工况上限，未把检修原因当成已证实事实。
系统已有按“房间 + 起始时刻”保存的可撤销人工排除机制，重抽后仍能沿用。
已直接调用现场服务实际的训练取数函数复查，7 个房间输入中超过 60 分钟的剩余样本均为 0。

37 条分布：制丝生产线 10、K14 3、贮叶区 3、CO2 15、K15 3、白肋烟与香料房 2、K25 1。训练前新增自动过滤，后续超过 60 分钟的新事件也不会进入拟合；K15 仅剩 5 条非零样本，样本问题尚未解决。

排除标记只影响后续训练，不会改变已经封存的旧模型与旧评估。必须部署新代码并重训，才会把算法修复反映到在线预测。

## 验证与交付状态

- 627 项空调相关单元、真实 PostgreSQL 集成和跨进程契约测试通过，0 失败、0 跳过。
- 使用独立本地数据库和“HEAD + 本次 HVAC 改动”的隔离快照，避免工作区并行通用建模改动干扰。
- 覆盖范围为 HVAC modeling 包、在线 predictor 与训练 service：行覆盖 95.27%，分支覆盖 86.62%；60 分钟筛选模块覆盖率 100%。此数值不是全仓覆盖率。
- 60 分钟规则和跨进程拒训原因已纳入最终 627 项测试。测试后仅调整 docstring 和等价字符串换行，生产代码逻辑与验证快照一致。
- 修改范围 Ruff 和 Pyright strict 通过；源码规模、注释检查通过。完整快闸已运行到终态，未全绿。复查后剩余失败均在并行通用建模改动：`deployment_service.py` 的 `for_update` 命名，`test_modeling_result_semantics.py` 的命名/格式，前端 `modelingDownload.test.ts` 的 `readModelingFrame` 引用及 `canvas.spec.ts` 的节点 `.value` 类型。依赖自洽、OpenAPI 一致性和全仓 Pyright 已通过复查。
- 特征/起始判定版本升级为 4，工件格式升级为 5。旧工件需要重训；本次不修改事件抽取规则，所以当前有效批次无需仅为代码修复重抽。
- 已完成 37 条现场排除标记；代码尚未提交、部署或覆盖现场工件。发布时需要协调使用同一数据库的 API 与 worker 版本，备份现有工件后再重训，避免新旧工件被不兼容消费者读取。

## 方法依据

前向验证的时间方向参照 [scikit-learn TimeSeriesSplit](https://scikit-learn.org/stable/modules/generated/sklearn.model_selection.TimeSeriesSplit.html)；
R² 的负值与常量目标语义参照 [scikit-learn r2_score](https://scikit-learn.org/stable/modules/generated/sklearn.metrics.r2_score.html)。
本项目按事件条数分块，事件并非等间隔，因此不假定各验证块覆盖相同日历时长。
